---
phase: 02-core-proxy-read-path
plan: 02
type: execute
wave: 2
depends_on: [02-01]
files_modified:
  - src/venus_os_fronius_proxy/plugins/solaredge.py
  - src/venus_os_fronius_proxy/proxy.py
  - src/venus_os_fronius_proxy/__main__.py
  - tests/test_solaredge_plugin.py
  - tests/test_proxy.py
autonomous: true
requirements: [PROXY-01, PROXY-03, PROXY-06, PROXY-09]

must_haves:
  truths:
    - "SolarEdge plugin polls SE30K registers and returns PollResult with translated data"
    - "Proxy server accepts Modbus TCP connections on port 502 unit ID 126"
    - "Venus OS reads from the register cache, not passthrough to SE30K"
    - "Poller runs asynchronously at 1-second intervals independent of Venus OS requests"
    - "Server serves correct SunSpec model chain that Venus OS can walk for discovery"
    - "After 30s without a successful poll, server returns Modbus exception 0x04 (SLAVE_DEVICE_FAILURE) to Venus OS"
  artifacts:
    - path: "src/venus_os_fronius_proxy/plugins/solaredge.py"
      provides: "SolarEdge SE30K plugin implementing InverterPlugin"
      exports: ["SolarEdgePlugin"]
    - path: "src/venus_os_fronius_proxy/proxy.py"
      provides: "Proxy orchestration: server + poller wiring, staleness-aware slave context"
      exports: ["run_proxy", "StalenessAwareSlaveContext"]
    - path: "src/venus_os_fronius_proxy/__main__.py"
      provides: "Entry point for python -m venus_os_fronius_proxy"
    - path: "tests/test_solaredge_plugin.py"
      provides: "SolarEdge plugin unit tests"
    - path: "tests/test_proxy.py"
      provides: "Proxy integration tests including staleness error behavior"
  key_links:
    - from: "src/venus_os_fronius_proxy/plugins/solaredge.py"
      to: "src/venus_os_fronius_proxy/plugin.py"
      via: "implements InverterPlugin ABC"
      pattern: "class SolarEdgePlugin\\(InverterPlugin\\)"
    - from: "src/venus_os_fronius_proxy/proxy.py"
      to: "src/venus_os_fronius_proxy/register_cache.py"
      via: "poller updates cache, StalenessAwareSlaveContext checks cache.is_stale on every read"
      pattern: "cache\\.update|cache\\.is_stale"
    - from: "src/venus_os_fronius_proxy/proxy.py"
      to: "src/venus_os_fronius_proxy/sunspec_models.py"
      via: "initializes datablock with build_initial_registers()"
      pattern: "build_initial_registers"
    - from: "src/venus_os_fronius_proxy/proxy.py"
      to: "pymodbus ModbusTcpServer"
      via: "creates server with unit ID 126 context"
      pattern: "ModbusTcpServer|StartAsyncTcpServer"
---

<objective>
Implement the SolarEdge plugin and proxy server, wiring together all Plan 01 foundations into a running Modbus TCP proxy.

Purpose: This is the core deliverable of Phase 2 -- a proxy that Venus OS can discover and read live SolarEdge data from. The SolarEdge plugin handles polling and register translation, while proxy.py orchestrates the server and poller as concurrent asyncio tasks. When the cache goes stale (30s without successful poll), the server returns Modbus exception 0x04 instead of serving stale data.

Output: Working proxy executable via `python -m venus_os_fronius_proxy`, with integration tests proving the server serves correct SunSpec data from cache and returns errors when stale.
</objective>

<execution_context>
@/Users/hulki/.claude/get-shit-done/workflows/execute-plan.md
@/Users/hulki/.claude/get-shit-done/templates/summary.md
</execution_context>

<context>
@.planning/PROJECT.md
@.planning/ROADMAP.md
@.planning/STATE.md
@.planning/phases/02-core-proxy-read-path/02-CONTEXT.md
@.planning/phases/02-core-proxy-read-path/02-RESEARCH.md
@.planning/phases/02-core-proxy-read-path/02-01-SUMMARY.md
@docs/register-mapping-spec.md
@docs/dbus-fronius-expectations.md
@scripts/validate_se30k.py

<interfaces>
<!-- Key types and contracts from Plan 01 that this plan implements against. -->

From src/venus_os_fronius_proxy/plugin.py:
```python
@dataclass
class PollResult:
    common_registers: list[int]    # 67 registers
    inverter_registers: list[int]  # 52 registers
    success: bool
    error: str | None = None

class InverterPlugin(ABC):
    async def connect(self) -> None: ...
    async def poll(self) -> PollResult: ...
    def get_static_common_overrides(self) -> dict[int, int]: ...
    def get_model_120_registers(self) -> list[int]: ...
    async def close(self) -> None: ...
```

From src/venus_os_fronius_proxy/sunspec_models.py:
```python
DATABLOCK_START = 40001
TOTAL_REGISTERS = 177
PROXY_UNIT_ID = 126
COMMON_ADDR = 40002
INVERTER_ADDR = 40069
NAMEPLATE_ADDR = 40121

def build_initial_registers() -> list[int]: ...   # returns 177 uint16 values
def apply_common_translation(se_common_regs: list[int]) -> list[int]: ...
def encode_string(text: str, num_registers: int) -> list[int]: ...
```

From src/venus_os_fronius_proxy/register_cache.py:
```python
class RegisterCache:
    def __init__(self, datablock: ModbusSequentialDataBlock, staleness_timeout: float = 30.0): ...
    def update(self, address: int, values: list[int]) -> None: ...
    @property
    def is_stale(self) -> bool: ...
```
</interfaces>
</context>

<tasks>

<task type="auto" tdd="true">
  <name>Task 1: SolarEdge SE30K plugin</name>
  <files>
    src/venus_os_fronius_proxy/plugins/solaredge.py
    tests/test_solaredge_plugin.py
  </files>
  <read_first>
    src/venus_os_fronius_proxy/plugin.py
    src/venus_os_fronius_proxy/sunspec_models.py
    docs/register-mapping-spec.md
    scripts/validate_se30k.py
    .planning/phases/02-core-proxy-read-path/02-RESEARCH.md
  </read_first>
  <behavior>
    - SolarEdgePlugin(host, port, unit_id) stores connection parameters
    - SolarEdgePlugin inherits from InverterPlugin
    - connect() creates AsyncModbusTcpClient and connects to host:port
    - poll() reads Common (40002, 67 regs) and Inverter (40069, 52 regs) from SE30K in two separate read_holding_registers calls (each under 125 reg limit)
    - poll() returns PollResult(success=True) with register data on success
    - poll() returns PollResult(success=False, error=str) on read failure without raising
    - get_static_common_overrides() returns dict with Fronius manufacturer string registers and unit ID 126
    - get_model_120_registers() returns 28-element list with DID=120, Length=26, and SE30K nameplate values
    - close() disconnects the client
    - Default host="192.168.3.18", port=1502, unit_id=1
  </behavior>
  <action>
Create `src/venus_os_fronius_proxy/plugins/solaredge.py`:

```python
import logging
from pymodbus.client import AsyncModbusTcpClient
from venus_os_fronius_proxy.plugin import InverterPlugin, PollResult
from venus_os_fronius_proxy.sunspec_models import (
    encode_string, _int16_as_uint16,
    COMMON_ADDR, INVERTER_ADDR,
    COMMON_DID, COMMON_LENGTH,
    INVERTER_DID, INVERTER_LENGTH,
    NAMEPLATE_DID, NAMEPLATE_LENGTH,
    PROXY_UNIT_ID,
)

logger = logging.getLogger(__name__)

# SE30K connection defaults
DEFAULT_HOST = "192.168.3.18"
DEFAULT_PORT = 1502
DEFAULT_UNIT_ID = 1

# Register read parameters
COMMON_READ_ADDR = 40002   # Common Model DID register
COMMON_READ_COUNT = 67     # DID + Length + 65 data
INVERTER_READ_ADDR = 40069 # Inverter Model DID register
INVERTER_READ_COUNT = 52   # DID + Length + 50 data

class SolarEdgePlugin(InverterPlugin):
    """SolarEdge SE30K inverter plugin.

    Polls the SE30K via Modbus TCP and provides register data
    translated for Fronius proxy serving.
    """

    def __init__(
        self,
        host: str = DEFAULT_HOST,
        port: int = DEFAULT_PORT,
        unit_id: int = DEFAULT_UNIT_ID,
    ):
        self.host = host
        self.port = port
        self.unit_id = unit_id
        self._client: AsyncModbusTcpClient | None = None

    async def connect(self) -> None:
        self._client = AsyncModbusTcpClient(self.host, port=self.port)
        await self._client.connect()
        logger.info("Connected to SolarEdge at %s:%d", self.host, self.port)

    async def poll(self) -> PollResult:
        if self._client is None or not self._client.connected:
            return PollResult(
                common_registers=[], inverter_registers=[],
                success=False, error="Not connected",
            )
        try:
            # Read Common Model (67 registers starting at 40002)
            common = await self._client.read_holding_registers(
                COMMON_READ_ADDR, count=COMMON_READ_COUNT, slave=self.unit_id,
            )
            # Read Inverter Model 103 (52 registers starting at 40069)
            inverter = await self._client.read_holding_registers(
                INVERTER_READ_ADDR, count=INVERTER_READ_COUNT, slave=self.unit_id,
            )

            if common.isError():
                return PollResult(
                    common_registers=[], inverter_registers=[],
                    success=False, error=f"Common read error: {common}",
                )
            if inverter.isError():
                return PollResult(
                    common_registers=[], inverter_registers=[],
                    success=False, error=f"Inverter read error: {inverter}",
                )

            return PollResult(
                common_registers=list(common.registers),
                inverter_registers=list(inverter.registers),
                success=True,
            )
        except Exception as e:
            logger.warning("Poll failed: %s", e)
            return PollResult(
                common_registers=[], inverter_registers=[],
                success=False, error=str(e),
            )

    def get_static_common_overrides(self) -> dict[int, int]:
        """Return offset -> value for Common Model static overrides.

        Offsets relative to Common Model DID register (40002).
        Overrides: DID, Length, Manufacturer ("Fronius"), DeviceAddress (126).
        """
        overrides = {0: COMMON_DID, 1: COMMON_LENGTH}
        fronius_regs = encode_string("Fronius", 16)
        for i, val in enumerate(fronius_regs):
            overrides[2 + i] = val  # C_Manufacturer at offset 2-17
        overrides[66] = PROXY_UNIT_ID  # C_DeviceAddress
        return overrides

    def get_model_120_registers(self) -> list[int]:
        """Return 28 uint16 values for synthesized Model 120 (Nameplate).

        SE30K does not provide Model 120; we synthesize from datasheet specs.
        """
        regs = [0] * 28  # DID + Length + 26 data
        regs[0] = NAMEPLATE_DID      # 120
        regs[1] = NAMEPLATE_LENGTH   # 26
        regs[2] = 4       # DERTyp = PV
        regs[3] = 30000   # WRtg = 30kW
        regs[4] = 0       # WRtg_SF
        regs[5] = 30000   # VARtg = 30kVA
        regs[6] = 0       # VARtg_SF
        regs[7] = 18000   # VArRtgQ1
        regs[8] = 18000   # VArRtgQ2
        regs[9] = _int16_as_uint16(-18000)   # VArRtgQ3
        regs[10] = _int16_as_uint16(-18000)  # VArRtgQ4
        regs[11] = 0      # VArRtg_SF
        regs[12] = 44     # ARtg = 44A
        regs[13] = 0      # ARtg_SF
        regs[14] = 100    # PFRtgQ1
        regs[15] = 100    # PFRtgQ2
        regs[16] = _int16_as_uint16(-100)    # PFRtgQ3
        regs[17] = _int16_as_uint16(-100)    # PFRtgQ4
        regs[18] = _int16_as_uint16(-2)      # PFRtg_SF
        # 19-27 = zeros (storage ratings N/A, padding)
        return regs

    async def close(self) -> None:
        if self._client is not None:
            self._client.close()
            logger.info("Disconnected from SolarEdge")
```

Create `tests/test_solaredge_plugin.py`:

Tests with mocked AsyncModbusTcpClient (no hardware needed):
- `test_plugin_interface` -- SolarEdgePlugin is a subclass of InverterPlugin
- `test_plugin_default_connection_params` -- default host="192.168.3.18", port=1502, unit_id=1
- `test_poll_reads_registers` -- mock client returns registers, poll() returns PollResult with success=True and correct register lists (67 common, 52 inverter)
- `test_poll_handles_read_error` -- mock client returns error response, poll() returns PollResult(success=False) with error message
- `test_poll_handles_exception` -- mock client raises ConnectionError, poll() returns PollResult(success=False) without raising
- `test_poll_not_connected` -- poll() before connect() returns PollResult(success=False, error="Not connected")
- `test_get_static_common_overrides` -- returns dict with key 0 -> 1 (DID), key 1 -> 65 (Length), keys 2-17 for "Fronius", key 66 -> 126
- `test_get_model_120_registers` -- returns 28-element list, first element 120, second 26, third 4 (PV), fourth 30000 (WRtg)
- `test_mapping_in_plugin` -- register mapping data is in the plugin (get_model_120_registers, get_static_common_overrides), not in proxy core

Use `unittest.mock.AsyncMock` for the client mock. Create a mock response object with `.isError()` returning False and `.registers` containing sample data.
  </action>
  <verify>
    <automated>cd "/Users/hulki/codex/venus os fronius proxy" && pytest tests/test_solaredge_plugin.py -x -q</automated>
  </verify>
  <acceptance_criteria>
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains "class SolarEdgePlugin(InverterPlugin)"
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains "await self._client.read_holding_registers(COMMON_READ_ADDR" with count=67
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains "await self._client.read_holding_registers(INVERTER_READ_ADDR" with count=52
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains "def get_model_120_registers" returning 28-element list
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains "def get_static_common_overrides" returning dict with PROXY_UNIT_ID
    - tests/test_solaredge_plugin.py contains "test_plugin_interface" and "test_poll_reads_registers" and "test_mapping_in_plugin"
    - `pytest tests/test_solaredge_plugin.py -x -q` exits 0
    - `pytest tests/ -x -q` exits 0
  </acceptance_criteria>
  <done>SolarEdge plugin implements InverterPlugin, polls SE30K with two read_holding_registers calls, provides synthesized Model 120 and Fronius overrides, all tests pass</done>
</task>

<task type="auto" tdd="true">
  <name>Task 2: Proxy server orchestration with staleness-aware context and entry point</name>
  <files>
    src/venus_os_fronius_proxy/proxy.py
    src/venus_os_fronius_proxy/__main__.py
    tests/test_proxy.py
  </files>
  <read_first>
    src/venus_os_fronius_proxy/plugin.py
    src/venus_os_fronius_proxy/sunspec_models.py
    src/venus_os_fronius_proxy/register_cache.py
    src/venus_os_fronius_proxy/plugins/solaredge.py
    .planning/phases/02-core-proxy-read-path/02-RESEARCH.md
    .planning/phases/02-core-proxy-read-path/02-CONTEXT.md
    docs/dbus-fronius-expectations.md
  </read_first>
  <behavior>
    - run_proxy(plugin, host, port, poll_interval) starts a ModbusTcpServer and a polling loop as concurrent asyncio tasks
    - poll_interval parameter defaults to POLL_INTERVAL (1.0s) but is configurable for testing
    - Server binds to host:port (default 0.0.0.0:502) with unit ID 126
    - Server context uses ModbusServerContext(slaves={126: slave_ctx}, single=False)
    - Datablock initialized with build_initial_registers() and DATABLOCK_START=40001
    - StalenessAwareSlaveContext subclasses ModbusSlaveContext and overrides getValues() to check cache.is_stale; when stale, raises ModbusIOException with exception_code=0x04 (SLAVE_DEVICE_FAILURE)
    - Poller calls plugin.poll() every poll_interval seconds
    - On successful poll, poller applies apply_common_translation() and updates cache
    - On failed poll, poller logs warning and does NOT update cache (preserves last good data)
    - Cache staleness timeout is 30 seconds
    - Server startup uses serve_forever() with explicit fallback to StartAsyncTcpServer if serve_forever is unavailable
    - __main__.py creates SolarEdgePlugin and calls run_proxy()
  </behavior>
  <action>
Create `src/venus_os_fronius_proxy/proxy.py`:

```python
import asyncio
import logging

from pymodbus.datastore import (
    ModbusSequentialDataBlock,
    ModbusSlaveContext,
    ModbusServerContext,
)
from pymodbus.server import ModbusTcpServer

from venus_os_fronius_proxy.plugin import InverterPlugin
from venus_os_fronius_proxy.sunspec_models import (
    build_initial_registers,
    apply_common_translation,
    DATABLOCK_START,
    TOTAL_REGISTERS,
    PROXY_UNIT_ID,
)
from venus_os_fronius_proxy.register_cache import RegisterCache

logger = logging.getLogger(__name__)

# Polling interval in seconds (locked decision from CONTEXT.md)
POLL_INTERVAL = 1.0

# Cache staleness timeout (locked decision from CONTEXT.md)
STALENESS_TIMEOUT = 30.0

# Datablock addresses for cache updates (DATABLOCK_START-relative)
# Common Model: 67 registers starting at datablock address 40003 (40002 + 1 offset)
COMMON_CACHE_ADDR = 40003
# Inverter Model: 52 registers starting at datablock address 40070 (40069 + 1 offset)
INVERTER_CACHE_ADDR = 40070


class StalenessAwareSlaveContext(ModbusSlaveContext):
    """ModbusSlaveContext that returns Modbus exception 0x04 when cache is stale.

    Per locked decision: after 30s without a successful poll, start returning
    Modbus errors to Venus OS instead of serving stale data.

    Overrides getValues() to check RegisterCache.is_stale before reading.
    When stale, returns a ModbusIOException with exception_code=0x04
    (SLAVE_DEVICE_FAILURE), which pymodbus translates into a proper
    Modbus exception response to the client.
    """

    def __init__(self, cache: RegisterCache, **kwargs):
        super().__init__(**kwargs)
        self._cache = cache

    def getValues(self, fc_as_hex, address, count=1):
        """Override to intercept reads when cache is stale.

        When cache.is_stale is True, raise an exception that pymodbus
        will convert to Modbus exception code 0x04 (SLAVE_DEVICE_FAILURE).
        This tells Venus OS the device is unavailable rather than
        silently serving outdated data.
        """
        if self._cache.is_stale:
            # Import here to avoid circular imports; this is a cold path
            from pymodbus.exceptions import ModbusIOException
            raise ModbusIOException(
                "Cache stale: no successful poll within timeout",
                exception_code=0x04,  # SLAVE_DEVICE_FAILURE
            )
        return super().getValues(fc_as_hex, address, count)


async def _poll_loop(
    plugin: InverterPlugin,
    cache: RegisterCache,
    poll_interval: float = POLL_INTERVAL,
) -> None:
    """Background polling loop that reads the inverter and updates the cache.

    Runs every poll_interval seconds. On success, applies Common Model
    translation (Fronius identity substitution) and writes to cache.
    On failure, logs and skips -- cache retains last good data.
    """
    while True:
        try:
            result = await plugin.poll()
            if result.success:
                translated_common = apply_common_translation(result.common_registers)
                cache.update(COMMON_CACHE_ADDR, translated_common)
                cache.update(INVERTER_CACHE_ADDR, result.inverter_registers)
                logger.debug("Poll successful, cache updated")
            else:
                logger.warning("Poll failed: %s", result.error)
        except Exception as e:
            logger.error("Unexpected poll error: %s", e)

        await asyncio.sleep(poll_interval)


async def _start_server(server: ModbusTcpServer) -> None:
    """Start the Modbus TCP server with fallback for API differences.

    Tries server.serve_forever() first (pymodbus 3.x standard).
    Falls back to StartAsyncTcpServer if serve_forever() is not available.
    """
    if hasattr(server, "serve_forever"):
        await server.serve_forever()
    else:
        # Fallback: use StartAsyncTcpServer from pymodbus.server
        from pymodbus.server import StartAsyncTcpServer
        logger.info("serve_forever() not found, using StartAsyncTcpServer fallback")
        await StartAsyncTcpServer(
            context=server.context,
            address=server.address,
        )


async def run_proxy(
    plugin: InverterPlugin,
    host: str = "0.0.0.0",
    port: int = 502,
    poll_interval: float = POLL_INTERVAL,
) -> None:
    """Start the Fronius proxy server and polling loop.

    1. Initializes the datablock with static SunSpec model chain
    2. Connects the inverter plugin
    3. Starts ModbusTcpServer on host:port with unit ID 126
    4. Starts background poller that updates the cache every poll_interval seconds
    5. Runs both concurrently until interrupted

    Args:
        plugin: InverterPlugin implementation (e.g., SolarEdgePlugin)
        host: Server bind address (default "0.0.0.0")
        port: Server bind port (default 502, standard Modbus TCP)
        poll_interval: Seconds between polls (default 1.0, use smaller values in tests)
    """
    # Build initial register datablock with static SunSpec values
    initial_values = build_initial_registers()
    datablock = ModbusSequentialDataBlock(DATABLOCK_START, initial_values)

    # Create register cache with staleness tracking
    cache = RegisterCache(datablock, staleness_timeout=STALENESS_TIMEOUT)

    # Apply plugin-specific static overrides to the initial datablock
    # (Model 120 from plugin, in case plugin has custom nameplate values)
    model_120_regs = plugin.get_model_120_registers()
    # Model 120 starts at datablock address 40122 (40121 + 1 offset)
    datablock.setValues(40122, model_120_regs)

    # Create staleness-aware Modbus server context with unit ID 126
    # StalenessAwareSlaveContext checks cache.is_stale on every getValues() call
    # and returns Modbus exception 0x04 when stale (per locked decision)
    slave_ctx = StalenessAwareSlaveContext(cache=cache, hr=datablock)
    server_ctx = ModbusServerContext(
        slaves={PROXY_UNIT_ID: slave_ctx},
        single=False,
    )

    # Connect to the inverter
    await plugin.connect()
    logger.info("Inverter plugin connected")

    # Create and start the Modbus TCP server
    server = ModbusTcpServer(
        context=server_ctx,
        address=(host, port),
    )
    logger.info("Starting Modbus TCP server on %s:%d (unit ID %d)", host, port, PROXY_UNIT_ID)

    try:
        await asyncio.gather(
            _start_server(server),
            _poll_loop(plugin, cache, poll_interval=poll_interval),
        )
    finally:
        await plugin.close()
        logger.info("Proxy shutdown complete")
```

Create `src/venus_os_fronius_proxy/__main__.py`:

```python
"""Entry point for python -m venus_os_fronius_proxy."""
import asyncio
import logging
import sys

from venus_os_fronius_proxy.proxy import run_proxy
from venus_os_fronius_proxy.plugins.solaredge import SolarEdgePlugin


def main():
    logging.basicConfig(
        level=logging.INFO,
        format="%(asctime)s %(levelname)s %(name)s: %(message)s",
    )

    # Configuration (hardcoded for now, webapp config in Phase 4)
    plugin = SolarEdgePlugin(
        host="192.168.3.18",
        port=1502,
        unit_id=1,
    )

    try:
        asyncio.run(run_proxy(plugin, host="0.0.0.0", port=502))
    except KeyboardInterrupt:
        logging.info("Proxy stopped by user")
        sys.exit(0)


if __name__ == "__main__":
    main()
```

Create `tests/test_proxy.py` -- integration tests using a real pymodbus server on a high port (e.g., 15502) with a mock plugin:

Tests:
- `test_server_accepts_connection` -- start proxy on 127.0.0.1:15502 with mock plugin, connect with ModbusTcpClient, assert connection succeeds
- `test_sunspec_discovery_flow` -- read registers 40000-40001 via client, assert SunSpec header 0x5375 0x6E53; read 40002 assert DID=1; walk model chain verifying DIDs [1, 103, 120, 123, 0xFFFF]
- `test_inverter_registers_from_cache` -- mock plugin.poll() returns known register values, use polling-with-retry (poll every 0.05s, retry reads up to 2s) to wait for cache update, read Model 103 registers via client, assert values match mock data
- `test_serves_from_cache` -- connect client, read registers before any poll (should get initial zeros for Model 103 data), then use polling-with-retry to wait for cache update, read again and get real data -- proves cache-based serving not passthrough
- `test_unit_id_126_only` -- read from unit ID 1 returns error, read from unit ID 126 succeeds
- `test_common_model_has_fronius_manufacturer` -- after poll (via retry loop), read Common Model manufacturer registers (40004-40019), decode to string, assert starts with "Fronius"
- `test_returns_error_when_stale` -- create a proxy with staleness_timeout=0.1 and a mock plugin that always returns PollResult(success=False). Wait 0.2s for cache to go stale. Read registers via client and assert the response is an error (Modbus exception). This proves the StalenessAwareSlaveContext intercepts reads when cache.is_stale is True.

Use a fixture that:
1. Creates a mock InverterPlugin with AsyncMock methods
2. Sets poll() to return PollResult with sample register data
3. Starts run_proxy in a background asyncio task on 127.0.0.1:15502 with poll_interval=0.05 (fast polling for tests, avoids fragile fixed sleeps)
4. Yields the client
5. Cancels the proxy task on cleanup

IMPORTANT: Do NOT use fixed `asyncio.sleep(1.5)` for waiting on cache updates. Instead, use a polling-with-retry helper that reads registers in a tight loop (e.g., every 0.05s) and returns as soon as values are non-zero, with a 2s timeout. This avoids fragile timing in tests.

For the mock plugin, generate realistic sample data:
- Common registers: 67 values with DID=1, Length=65, manufacturer "SolarEdge" (which should get translated to "Fronius"), and sample model/version/serial strings
- Inverter registers: 52 values with DID=103, Length=50, and sample power/voltage/current values

IMPORTANT: For server startup, use the `_start_server` helper which tries `serve_forever()` first and falls back to `StartAsyncTcpServer` if unavailable. This handles pymodbus API uncertainty.

For the staleness test, use a separate fixture or parameterize:
- Set RegisterCache staleness_timeout to 0.1s (short for testing)
- Use a mock plugin whose poll() always returns PollResult(success=False) so cache never gets updated
- After 0.2s, read registers and verify the response is a Modbus error (exception code 0x04)
  </action>
  <verify>
    <automated>cd "/Users/hulki/codex/venus os fronius proxy" && pytest tests/test_proxy.py -x -q --timeout=30</automated>
  </verify>
  <acceptance_criteria>
    - src/venus_os_fronius_proxy/proxy.py contains "class StalenessAwareSlaveContext(ModbusSlaveContext)"
    - src/venus_os_fronius_proxy/proxy.py contains "if self._cache.is_stale" in getValues override
    - src/venus_os_fronius_proxy/proxy.py contains "exception_code=0x04"
    - src/venus_os_fronius_proxy/proxy.py contains "async def run_proxy(plugin: InverterPlugin"
    - src/venus_os_fronius_proxy/proxy.py contains "poll_interval: float = POLL_INTERVAL" in run_proxy signature
    - src/venus_os_fronius_proxy/proxy.py contains "async def _poll_loop(plugin: InverterPlugin, cache: RegisterCache"
    - src/venus_os_fronius_proxy/proxy.py contains "async def _start_server" with hasattr fallback
    - src/venus_os_fronius_proxy/proxy.py contains "POLL_INTERVAL = 1.0"
    - src/venus_os_fronius_proxy/proxy.py contains "STALENESS_TIMEOUT = 30.0"
    - src/venus_os_fronius_proxy/proxy.py contains "StalenessAwareSlaveContext(cache=cache, hr=datablock)"
    - src/venus_os_fronius_proxy/proxy.py contains "ModbusServerContext(slaves={PROXY_UNIT_ID: slave_ctx}, single=False)"
    - src/venus_os_fronius_proxy/proxy.py contains "apply_common_translation(result.common_registers)"
    - src/venus_os_fronius_proxy/proxy.py contains "cache.update(COMMON_CACHE_ADDR"
    - src/venus_os_fronius_proxy/__main__.py contains "from venus_os_fronius_proxy.proxy import run_proxy"
    - src/venus_os_fronius_proxy/__main__.py contains "SolarEdgePlugin(host=\"192.168.3.18\", port=1502"
    - tests/test_proxy.py contains "test_server_accepts_connection"
    - tests/test_proxy.py contains "test_sunspec_discovery_flow"
    - tests/test_proxy.py contains "test_inverter_registers_from_cache"
    - tests/test_proxy.py contains "test_returns_error_when_stale"
    - tests/test_proxy.py contains "test_unit_id_126_only" or "test_unit_id"
    - tests/test_proxy.py does NOT contain "asyncio.sleep(1.5)" (uses polling-with-retry instead)
    - tests/test_proxy.py contains "poll_interval=0.05" or similar fast interval in fixture
    - `pytest tests/test_proxy.py -x -q` exits 0
    - `pytest tests/ -x -q` exits 0 (full suite passes)
  </acceptance_criteria>
  <done>Proxy server starts on configurable host:port with unit ID 126, poller updates cache from plugin every poll_interval seconds, StalenessAwareSlaveContext returns Modbus exception 0x04 when cache is stale, serve_forever has explicit fallback, integration tests use fast poll_interval and polling-with-retry instead of fixed sleeps, all tests pass</done>
</task>

</tasks>

<verification>
Full test suite including all new and existing tests:
```bash
pytest tests/ -v
```

Import check for all modules:
```bash
python -c "
from venus_os_fronius_proxy.plugin import InverterPlugin, PollResult
from venus_os_fronius_proxy.sunspec_models import build_initial_registers, apply_common_translation
from venus_os_fronius_proxy.register_cache import RegisterCache
from venus_os_fronius_proxy.plugins.solaredge import SolarEdgePlugin
from venus_os_fronius_proxy.proxy import run_proxy, StalenessAwareSlaveContext
print('All imports OK')
"
```

Entry point exists:
```bash
python -c "from venus_os_fronius_proxy.__main__ import main; print('entry point OK')"
```
</verification>

<success_criteria>
- SolarEdge plugin reads Common (67 regs) and Inverter (52 regs) in two separate calls
- Proxy server binds to 0.0.0.0:502 with unit ID 126
- Poller runs at configurable interval (default 1s), applies Common Model translation, updates cache
- Failed polls do not update cache (last good data preserved)
- After 30s without successful poll, StalenessAwareSlaveContext returns Modbus exception 0x04 on reads
- Server startup uses serve_forever() with StartAsyncTcpServer fallback
- SunSpec model chain walkable: Header -> 1 -> 103 -> 120 -> 123 -> 0xFFFF
- Common Model shows "Fronius" manufacturer after poll
- Integration tests use fast poll_interval and polling-with-retry (no fixed sleeps)
- All integration and unit tests pass
- All 27 existing register mapping tests still pass
</success_criteria>

<output>
After completion, create `.planning/phases/02-core-proxy-read-path/02-02-SUMMARY.md`
</output>
