---
phase: 03-control-path-production-hardening
plan: 01
type: execute
wave: 1
depends_on: []
files_modified:
  - src/venus_os_fronius_proxy/plugin.py
  - src/venus_os_fronius_proxy/control.py
  - src/venus_os_fronius_proxy/plugins/solaredge.py
  - src/venus_os_fronius_proxy/proxy.py
  - tests/test_control.py
  - tests/test_solaredge_write.py
autonomous: true
requirements:
  - CTRL-01
  - CTRL-02
  - CTRL-03

must_haves:
  truths:
    - "Venus OS can write WMaxLimPct to Model 123 register 40154 and the proxy accepts it"
    - "Invalid power limit values (>100%, negative, NaN) are rejected with a Modbus exception before reaching the inverter"
    - "WMaxLimPct is correctly translated from SunSpec integer+SF to SolarEdge Float32 and forwarded to SE30K register 0xF322"
    - "Model 123 registers are readable and return the last-written values"
    - "WMaxLim_Ena defaults to DISABLED (0) on startup"
    - "Every control command (power limit write) is logged at INFO level with value and result"
  artifacts:
    - path: "src/venus_os_fronius_proxy/control.py"
      provides: "ControlState, validation, SunSpec-to-SE translation"
      exports: ["ControlState", "validate_wmaxlimpct", "wmaxlimpct_to_se_registers"]
    - path: "src/venus_os_fronius_proxy/plugin.py"
      provides: "InverterPlugin ABC with write_power_limit method"
      contains: "async def write_power_limit"
    - path: "src/venus_os_fronius_proxy/plugins/solaredge.py"
      provides: "SolarEdgePlugin with write capability to SE proprietary registers"
      contains: "async def write_power_limit"
    - path: "src/venus_os_fronius_proxy/proxy.py"
      provides: "StalenessAwareSlaveContext with write interception for Model 123"
      contains: "async_setValues"
    - path: "tests/test_control.py"
      provides: "Tests for validation, translation, ControlState"
    - path: "tests/test_solaredge_write.py"
      provides: "Integration test for write-through to SE30K"
  key_links:
    - from: "src/venus_os_fronius_proxy/proxy.py"
      to: "src/venus_os_fronius_proxy/control.py"
      via: "StalenessAwareSlaveContext.async_setValues calls ControlState.validate_write"
      pattern: "validate_write|ControlState"
    - from: "src/venus_os_fronius_proxy/proxy.py"
      to: "src/venus_os_fronius_proxy/plugin.py"
      via: "async_setValues calls plugin.write_power_limit"
      pattern: "write_power_limit"
    - from: "src/venus_os_fronius_proxy/plugins/solaredge.py"
      to: "SE30K registers 0xF300/0xF322"
      via: "AsyncModbusTcpClient.write_registers"
      pattern: "write_register.*0xF300|write_register.*62208|0xF322|62242"
---

<objective>
Implement the SunSpec Model 123 write path so Venus OS can set active power limits on the SolarEdge SE30K inverter.

Purpose: Venus OS ESS writes Model 123 registers to control inverter power output. The proxy must intercept these writes, validate the values, translate from SunSpec integer+SF encoding to SolarEdge Float32 proprietary registers, and forward to the SE30K.

Output: Working control path with validation, translation, and write-through. All control-related tests passing.
</objective>

<execution_context>
@/Users/hulki/.claude/get-shit-done/workflows/execute-plan.md
@/Users/hulki/.claude/get-shit-done/templates/summary.md
</execution_context>

<context>
@.planning/PROJECT.md
@.planning/ROADMAP.md
@.planning/STATE.md
@.planning/phases/03-control-path-production-hardening/03-CONTEXT.md
@.planning/phases/03-control-path-production-hardening/03-RESEARCH.md
@docs/register-mapping-spec.md

<interfaces>
<!-- Key types and contracts the executor needs. Extracted from codebase. -->

From src/venus_os_fronius_proxy/plugin.py:
```python
class InverterPlugin(ABC):
    async def connect(self) -> None: ...
    async def poll(self) -> PollResult: ...
    def get_static_common_overrides(self) -> dict[int, int]: ...
    def get_model_120_registers(self) -> list[int]: ...
    async def close(self) -> None: ...
```

From src/venus_os_fronius_proxy/proxy.py:
```python
DATABLOCK_START = 40001  # from sunspec_models
POLL_INTERVAL = 1.0
STALENESS_TIMEOUT = 30.0
COMMON_CACHE_ADDR = 40003
INVERTER_CACHE_ADDR = 40070

class StalenessAwareSlaveContext(ModbusSlaveContext):
    def __init__(self, cache: RegisterCache, **kwargs): ...
    def getValues(self, fc_as_hex, address, count=1): ...

async def run_proxy(plugin, host, port, poll_interval): ...
```

From src/venus_os_fronius_proxy/sunspec_models.py:
```python
CONTROLS_ADDR = 40149
CONTROLS_DID = 123
CONTROLS_LENGTH = 24
DATABLOCK_START = 40001
```

From src/venus_os_fronius_proxy/plugins/solaredge.py:
```python
class SolarEdgePlugin(InverterPlugin):
    def __init__(self, host, port, unit_id): ...
    # self._client: AsyncModbusTcpClient | None
```
</interfaces>
</context>

<tasks>

<task type="auto" tdd="true">
  <name>Task 1: Control state, validation, and translation module</name>
  <files>src/venus_os_fronius_proxy/control.py, tests/test_control.py</files>
  <read_first>
    - src/venus_os_fronius_proxy/sunspec_models.py (for CONTROLS_ADDR, CONTROLS_DID, CONTROLS_LENGTH constants)
    - docs/register-mapping-spec.md (Model 123 Write Translation Table section)
    - src/venus_os_fronius_proxy/plugin.py (for PollResult pattern)
  </read_first>
  <behavior>
    - validate_wmaxlimpct(5000, -2) returns None (valid: 50.0%)
    - validate_wmaxlimpct(10000, -2) returns None (valid: 100.0%)
    - validate_wmaxlimpct(0, -2) returns None (valid: 0.0%)
    - validate_wmaxlimpct(10001, -2) returns error string containing "exceeds 100%"
    - validate_wmaxlimpct(-1, -2) returns error string containing "negative"
    - validate_wmaxlimpct(int.from_bytes(struct.pack(">H", 0x7FC0), "big"), -2) returns error string containing "NaN" (NaN encoding)
    - wmaxlimpct_to_se_registers(5000, -2) returns two uint16 values that struct.pack(">HH", hi, lo) equals struct.pack(">f", 50.0)
    - wmaxlimpct_to_se_registers(10000, -2) returns registers encoding Float32 100.0
    - wmaxlimpct_to_se_registers(0, -2) returns registers encoding Float32 0.0
    - ControlState() starts with wmaxlim_ena=0, wmaxlimpct_raw=0
    - ControlState.update_wmaxlimpct(5000) stores value, ControlState.wmaxlimpct_float returns 50.0
    - ControlState.update_wmaxlim_ena(1) sets enabled, ControlState.is_enabled returns True
    - ControlState.get_model_123_readback() returns list[int] of 26 registers with DID=123, Length=24, WMaxLimPct at offset 5, WMaxLim_Ena at offset 9
  </behavior>
  <action>
Create `src/venus_os_fronius_proxy/control.py` with:

1. **Constants** (from register-mapping-spec.md):
   - `MODEL_123_START = 40149` (proxy address of Model 123 DID)
   - `MODEL_123_END = 40174` (last register: 40149 + 2 + 24 - 1)
   - `WMAXLIMPCT_OFFSET = 5` (register 40154 = 40149 + 5)
   - `WMAXLIM_ENA_OFFSET = 9` (register 40158 = 40149 + 9)
   - `WMAXLIMPCT_SF = -2` (scale factor, hardcoded per SunSpec standard)
   - `SE_ENABLE_REG = 0xF300` (62208 decimal)
   - `SE_POWER_LIMIT_REG = 0xF322` (62242 decimal)
   - `SE_CMD_TIMEOUT_REG = 0xF310` (62224 decimal)

2. **`validate_wmaxlimpct(raw_value: int, scale_factor: int = -2) -> str | None`**:
   - Compute `float_pct = raw_value * (10 ** scale_factor)`
   - Check `math.isnan(float_pct)` or `math.isinf(float_pct)` -> return error
   - Check `float_pct < 0` -> return error with "negative"
   - Check `float_pct > 100` -> return error with "exceeds 100%"
   - Return None if valid

3. **`wmaxlimpct_to_se_registers(raw_value: int, scale_factor: int = -2) -> tuple[int, int]`**:
   - `float_pct = raw_value * (10 ** scale_factor)`
   - `packed = struct.pack(">f", float_pct)`
   - `return struct.unpack(">HH", packed)`

4. **`class ControlState`**:
   - `__init__()`: `self.wmaxlim_ena = 0`, `self.wmaxlimpct_raw = 0`, `self.scale_factor = WMAXLIMPCT_SF`
   - `@property is_enabled -> bool`: `return self.wmaxlim_ena == 1`
   - `@property wmaxlimpct_float -> float`: `return self.wmaxlimpct_raw * (10 ** self.scale_factor)`
   - `update_wmaxlimpct(raw_value: int)`: stores raw_value
   - `update_wmaxlim_ena(value: int)`: stores value (0 or 1)
   - `get_model_123_readback() -> list[int]`: Returns 26 uint16 registers representing the full Model 123 block for read-back. DID=123 at [0], Length=24 at [1], WMaxLimPct at [5], WMaxLim_Ena at [9]. All other fields zero.
   - `is_model_123_address(address: int, count: int) -> bool`: Returns True if the address range overlaps Model 123 (40149-40174). Note: `address` parameter uses pymodbus internal addressing where the `ModbusSlaveContext` adds +1, so check against `DATABLOCK_START`-relative values. In pymodbus, `async_setValues` receives the raw address from the request (0-based Modbus protocol address). For holding registers starting at 40001, register 40154 maps to address 40153 in pymodbus setValues calls. Verify via integration test.

5. **`tests/test_control.py`**: Write tests FIRST (TDD red phase), then implement. Use `from __future__ import annotations` at top. Cover all behaviors listed above.
  </action>
  <verify>
    <automated>cd "/Users/hulki/codex/venus os fronius proxy" && PYTHONPATH=src python -m pytest tests/test_control.py -x -v</automated>
  </verify>
  <acceptance_criteria>
    - tests/test_control.py contains `def test_validate_wmaxlimpct_valid`
    - tests/test_control.py contains `def test_validate_wmaxlimpct_over_100`
    - tests/test_control.py contains `def test_validate_wmaxlimpct_negative`
    - tests/test_control.py contains `def test_validate_wmaxlimpct_nan`
    - tests/test_control.py contains `def test_wmaxlimpct_to_se_registers`
    - tests/test_control.py contains `def test_control_state_defaults`
    - tests/test_control.py contains `def test_control_state_readback`
    - src/venus_os_fronius_proxy/control.py contains `def validate_wmaxlimpct`
    - src/venus_os_fronius_proxy/control.py contains `def wmaxlimpct_to_se_registers`
    - src/venus_os_fronius_proxy/control.py contains `class ControlState`
    - src/venus_os_fronius_proxy/control.py contains `MODEL_123_START = 40149`
    - src/venus_os_fronius_proxy/control.py contains `SE_POWER_LIMIT_REG`
    - All tests in test_control.py pass
  </acceptance_criteria>
  <done>ControlState tracks WMaxLimPct and WMaxLim_Ena, validation rejects invalid values, translation produces correct Float32 encoding, all unit tests green</done>
</task>

<task type="auto">
  <name>Task 2: Plugin write interface, SolarEdge write implementation, and proxy write interception</name>
  <files>src/venus_os_fronius_proxy/plugin.py, src/venus_os_fronius_proxy/plugins/solaredge.py, src/venus_os_fronius_proxy/proxy.py, tests/test_solaredge_write.py</files>
  <read_first>
    - src/venus_os_fronius_proxy/control.py (Task 1 output - ControlState, validation, translation functions)
    - src/venus_os_fronius_proxy/plugin.py (current InverterPlugin ABC)
    - src/venus_os_fronius_proxy/plugins/solaredge.py (current SolarEdgePlugin)
    - src/venus_os_fronius_proxy/proxy.py (current StalenessAwareSlaveContext, run_proxy)
    - src/venus_os_fronius_proxy/sunspec_models.py (CONTROLS_ADDR, DATABLOCK_START)
    - docs/register-mapping-spec.md (Write Translation Table, SE proprietary registers section)
  </read_first>
  <action>
**A. Extend InverterPlugin ABC** (`plugin.py`):

Add one new abstract method and a new dataclass:

```python
@dataclass
class WriteResult:
    success: bool
    error: str | None = None

# Add to InverterPlugin ABC:
@abstractmethod
async def write_power_limit(self, enable: bool, limit_pct: float) -> WriteResult:
    """Write power limit to the inverter.

    Args:
        enable: True to enable dynamic power control, False to disable
        limit_pct: Power limit as float percentage (0.0-100.0)

    Returns:
        WriteResult with success/error status
    """
```

**B. Implement SolarEdgePlugin.write_power_limit** (`solaredge.py`):

Add method that writes to SE30K proprietary registers:

```python
async def write_power_limit(self, enable: bool, limit_pct: float) -> WriteResult:
    if self._client is None or not self._client.connected:
        return WriteResult(success=False, error="Not connected")
    try:
        # Write enable/disable to 0xF300 (62208)
        result = await self._client.write_register(
            0xF300, int(enable), slave=self.unit_id
        )
        if result.isError():
            return WriteResult(success=False, error=f"Enable write failed: {result}")

        if enable:
            # Write Float32 power limit to 0xF322-0xF323 (62242-62243)
            hi, lo = wmaxlimpct_to_se_registers(
                int(limit_pct * 100), -2  # Convert back to SunSpec raw
            )
            # Actually, write the float directly:
            packed = struct.pack(">f", limit_pct)
            hi, lo = struct.unpack(">HH", packed)
            result = await self._client.write_registers(
                0xF322, [hi, lo], slave=self.unit_id
            )
            if result.isError():
                return WriteResult(success=False, error=f"Limit write failed: {result}")

        return WriteResult(success=True)
    except Exception as e:
        return WriteResult(success=False, error=str(e))
```

Import `struct` at top of solaredge.py. Import `WriteResult` from plugin.

**C. Extend StalenessAwareSlaveContext** (`proxy.py`):

1. Update `__init__` to accept `plugin` and `control_state` parameters:
```python
def __init__(self, cache: RegisterCache, plugin: InverterPlugin, control_state: ControlState, **kwargs):
    super().__init__(**kwargs)
    self._cache = cache
    self._plugin = plugin
    self._control = control_state
```

2. Add `async_setValues` override to intercept Model 123 writes:
```python
async def async_setValues(self, fc_as_hex, address, values):
    """Intercept writes to Model 123 registers for power control."""
    # pymodbus passes 0-based address. For holding registers with DATABLOCK_START=40001,
    # register 40154 arrives as address 40153 (40154 - 1).
    # Convert to absolute SunSpec address: address + 1 (pymodbus offset)
    abs_addr = address + 1  # Back to SunSpec addressing

    if self._control.is_model_123_address(abs_addr, len(values)):
        await self._handle_control_write(abs_addr, values)
        return

    # Default: store in datablock
    self.setValues(fc_as_hex, address, values)
```

3. Add `_handle_control_write` method. **IMPORTANT per locked CONTEXT.md decision:** Every control command must be logged at INFO level with value and result. Use `structlog.get_logger(component="control")` for the logger:

```python
import structlog

log = structlog.get_logger(component="control")

async def _handle_control_write(self, abs_addr: int, values: list[int]):
    """Process a write to Model 123 control registers."""
    from venus_os_fronius_proxy.control import (
        MODEL_123_START, WMAXLIMPCT_OFFSET, WMAXLIM_ENA_OFFSET,
        validate_wmaxlimpct,
    )

    offset = abs_addr - MODEL_123_START

    # Handle WMaxLimPct write (offset 5, register 40154)
    if offset == WMAXLIMPCT_OFFSET and len(values) >= 1:
        error = validate_wmaxlimpct(values[0])
        if error:
            log.info("power_limit_write", wmaxlimpct=values[0], result="rejected", reason=error)
            raise Exception(f"ILLEGAL_VALUE: {error}")

        self._control.update_wmaxlimpct(values[0])

        if self._control.is_enabled:
            result = await self._plugin.write_power_limit(
                True, self._control.wmaxlimpct_float
            )
            if not result.success:
                log.info("power_limit_write", wmaxlimpct=values[0], enabled=True, result="failed", error=result.error)
                raise Exception(f"Write failed: {result.error}")
            log.info("power_limit_write", wmaxlimpct=values[0], limit_pct=self._control.wmaxlimpct_float, enabled=True, result="ok")
        else:
            log.info("power_limit_write", wmaxlimpct=values[0], enabled=False, result="stored")

        # Update local readback registers
        readback = self._control.get_model_123_readback()
        # Write full Model 123 block to datablock for read-back
        # Model 123 starts at datablock address 40150 (40149 + 1 pymodbus offset)
        self.store['h'].setValues(40150, readback)
        return

    # Handle WMaxLim_Ena write (offset 9, register 40158)
    if offset == WMAXLIM_ENA_OFFSET and len(values) >= 1:
        ena_value = values[0]
        if ena_value not in (0, 1):
            log.info("power_limit_write", wmaxlim_ena=ena_value, result="rejected", reason="must be 0 or 1")
            raise Exception(f"ILLEGAL_VALUE: WMaxLim_Ena must be 0 or 1, got {ena_value}")

        self._control.update_wmaxlim_ena(ena_value)

        result = await self._plugin.write_power_limit(
            self._control.is_enabled, self._control.wmaxlimpct_float
        )
        if not result.success:
            log.info("power_limit_write", wmaxlim_ena=ena_value, result="failed", error=result.error)
            raise Exception(f"Write failed: {result.error}")
        log.info("power_limit_write", wmaxlim_ena=ena_value, enabled=self._control.is_enabled, limit_pct=self._control.wmaxlimpct_float, result="ok")

        # Update local readback
        readback = self._control.get_model_123_readback()
        self.store['h'].setValues(40150, readback)
        return

    # Other Model 123 registers: store locally only (no SE30K forwarding)
    # Use the default setValues for local storage
    self.store['h'].setValues(abs_addr - DATABLOCK_START + 1, values)
```

Note: The `log` variable should be a module-level logger in proxy.py. Add `import structlog` at the top of proxy.py (if not already present) and create `log = structlog.get_logger(component="control")` near the top of the file or within the class. The executor should place it appropriately -- either as a module-level variable or obtained within the method. Module-level is preferred for structlog.

4. Update `run_proxy()` to create ControlState and pass it to StalenessAwareSlaveContext:
```python
from venus_os_fronius_proxy.control import ControlState

# In run_proxy(), after creating cache:
control_state = ControlState()

# Update StalenessAwareSlaveContext creation:
slave_ctx = StalenessAwareSlaveContext(
    cache=cache, plugin=plugin, control_state=control_state, hr=datablock
)
```

**D. Integration test** (`tests/test_solaredge_write.py`):

Test the full write path end-to-end using a mock SE30K server:
- Start a mock Modbus server acting as SE30K (accepts writes to 0xF300 and 0xF322)
- Start the proxy server with SolarEdgePlugin pointing to mock SE30K
- Write WMaxLimPct=5000 to proxy register 40154 via Modbus client
- Verify mock SE30K received Float32(50.0) at 0xF322
- Write invalid value (>10000) to proxy register 40154, verify Modbus exception response
- Read back register 40154, verify it returns the last valid written value (5000)
- Use unique ports via existing `_next_port()` pattern from tests/test_proxy.py

**IMPORTANT address mapping note:** Trace through pymodbus to confirm the exact address value that arrives in `async_setValues`. The pymodbus `ModbusSlaveContext` has a `zero_mode` parameter (default False) which adds +1 to the address before datablock access. In `setValues(fc, address, values)`, the address is already adjusted. In `async_setValues`, verify whether it receives the raw protocol address or the adjusted address. Write a small probe test if unsure. The integration test is the ground truth.
  </action>
  <verify>
    <automated>cd "/Users/hulki/codex/venus os fronius proxy" && PYTHONPATH=src python -m pytest tests/test_solaredge_write.py tests/test_control.py tests/test_proxy.py tests/test_plugin.py -x -v</automated>
  </verify>
  <acceptance_criteria>
    - src/venus_os_fronius_proxy/plugin.py contains `class WriteResult`
    - src/venus_os_fronius_proxy/plugin.py contains `async def write_power_limit`
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains `async def write_power_limit`
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains `0xF300`
    - src/venus_os_fronius_proxy/plugins/solaredge.py contains `0xF322`
    - src/venus_os_fronius_proxy/proxy.py contains `async def async_setValues`
    - src/venus_os_fronius_proxy/proxy.py contains `ControlState`
    - src/venus_os_fronius_proxy/proxy.py contains `_handle_control_write`
    - src/venus_os_fronius_proxy/proxy.py contains `power_limit_write`
    - tests/test_solaredge_write.py contains a test that writes WMaxLimPct and verifies SE30K receives correct Float32
    - tests/test_solaredge_write.py contains a test that writes invalid value and verifies Modbus exception
    - All existing tests still pass (test_proxy.py, test_plugin.py, test_register_cache.py)
    - All new tests pass
  </acceptance_criteria>
  <done>Venus OS can write WMaxLimPct and WMaxLim_Ena to Model 123 registers, values are validated, translated to Float32, and forwarded to SE30K proprietary registers. Invalid values rejected with Modbus exception. Every control command logged at INFO level with value and result (per locked CONTEXT.md decision). Read-back returns last-written values. All tests green including existing Phase 2 tests.</done>
</task>

</tasks>

<verification>
1. `PYTHONPATH=src python -m pytest tests/ -x -v` -- all tests pass (old and new)
2. `grep -n "write_power_limit" src/venus_os_fronius_proxy/plugin.py` -- abstract method exists
3. `grep -n "async_setValues" src/venus_os_fronius_proxy/proxy.py` -- write interception exists
4. `grep -n "validate_wmaxlimpct" src/venus_os_fronius_proxy/control.py` -- validation exists
5. `grep -n "0xF322" src/venus_os_fronius_proxy/plugins/solaredge.py` -- SE write target exists
6. `grep -n "power_limit_write" src/venus_os_fronius_proxy/proxy.py` -- control command logging exists
</verification>

<success_criteria>
- Write path works: WMaxLimPct write at Model 123 register 40154 is validated, translated, and forwarded to SE30K 0xF322 as Float32
- WMaxLim_Ena write at register 40158 enables/disables power control via SE30K 0xF300
- Invalid values rejected with Modbus exception response (0x04)
- Model 123 registers readable with last-written values
- Every control command logged at INFO with value + result (per locked CONTEXT.md decision)
- All Phase 2 tests still pass (no regressions)
- All new control tests pass
</success_criteria>

<output>
After completion, create `.planning/phases/03-control-path-production-hardening/03-01-SUMMARY.md`
</output>
