---
phase: 23-power-limit-distribution
plan: 01
type: tdd
wave: 1
depends_on: []
files_modified:
  - src/venus_os_fronius_proxy/config.py
  - src/venus_os_fronius_proxy/distributor.py
  - tests/test_distributor.py
  - tests/test_config.py
autonomous: true
requirements: [PWR-01, PWR-02, PWR-03, PWR-04]

must_haves:
  truths:
    - "Waterfall distributes by throttle_order ascending: TO 1 throttled first, TO 2 next"
    - "Same TO number splits remaining budget equally across devices in that group"
    - "Monitoring-only devices (throttle_enabled=False) receive no limit commands"
    - "Dead-time buffers commands and applies latest after expiry"
    - "Offline devices are skipped and their share redistributed to next TO group"
    - "Disable (ena=False) sends 100% to all throttle-eligible devices"
    - "Devices with rated_power=0 are excluded from throttle eligibility"
  artifacts:
    - path: "src/venus_os_fronius_proxy/distributor.py"
      provides: "PowerLimitDistributor with waterfall algorithm, dead-time, offline handling"
      exports: ["PowerLimitDistributor", "DeviceLimitState"]
    - path: "src/venus_os_fronius_proxy/config.py"
      provides: "InverterEntry with throttle_order, throttle_enabled, throttle_dead_time_s fields"
      contains: "throttle_order"
    - path: "tests/test_distributor.py"
      provides: "Unit tests for all PWR-* requirements"
      min_lines: 100
  key_links:
    - from: "src/venus_os_fronius_proxy/distributor.py"
      to: "src/venus_os_fronius_proxy/plugin.py"
      via: "InverterPlugin.write_power_limit(enable, limit_pct)"
      pattern: "write_power_limit"
    - from: "src/venus_os_fronius_proxy/distributor.py"
      to: "src/venus_os_fronius_proxy/config.py"
      via: "InverterEntry.throttle_order, throttle_enabled, throttle_dead_time_s"
      pattern: "throttle_order"
---

<objective>
Create the PowerLimitDistributor with TDD: waterfall algorithm, dead-time management, monitoring-only exclusion, and offline failover.

Purpose: This is the core logic for distributing Venus OS power limit commands across N inverters using Throttling Order (TO) priority. All four PWR requirements are implemented here.
Output: Working, tested PowerLimitDistributor class + config field additions.
</objective>

<execution_context>
@/Users/hulki/.claude/get-shit-done/workflows/execute-plan.md
@/Users/hulki/.claude/get-shit-done/templates/summary.md
</execution_context>

<context>
@.planning/PROJECT.md
@.planning/ROADMAP.md
@.planning/STATE.md
@.planning/phases/23-power-limit-distribution/23-CONTEXT.md
@.planning/phases/23-power-limit-distribution/23-RESEARCH.md
@.planning/phases/22-device-registry-aggregation/22-02-SUMMARY.md

<interfaces>
<!-- Key types and contracts the executor needs. -->

From src/venus_os_fronius_proxy/config.py:
```python
@dataclass
class InverterEntry:
    host: str = "192.168.3.18"
    port: int = 1502
    unit_id: int = 1
    enabled: bool = True
    id: str = field(default_factory=_generate_id)
    manufacturer: str = ""
    model: str = ""
    serial: str = ""
    firmware_version: str = ""
    type: str = "solaredge"
    name: str = ""
    gateway_host: str = ""
    rated_power: int = 0
    # NEW FIELDS to add:
    # throttle_order: int = 1
    # throttle_enabled: bool = True
    # throttle_dead_time_s: float = 0.0
```

From src/venus_os_fronius_proxy/plugin.py:
```python
@dataclass
class WriteResult:
    success: bool
    error: str | None = None

class InverterPlugin(ABC):
    async def write_power_limit(self, enable: bool, limit_pct: float) -> WriteResult:
        ...
```

From src/venus_os_fronius_proxy/connection.py:
```python
class ConnectionState(enum.Enum):
    CONNECTED = "connected"
    RECONNECTING = "reconnecting"
    NIGHT_MODE = "night_mode"
```

From src/venus_os_fronius_proxy/device_registry.py:
```python
@dataclass
class ManagedDevice:
    entry: InverterEntry
    plugin: object  # InverterPlugin
    device_state: DeviceState
    poll_task: asyncio.Task | None = None
```

From src/venus_os_fronius_proxy/context.py:
```python
class AppContext:
    devices: dict[str, DeviceState]  # device_id -> DeviceState
    device_registry: DeviceRegistry | None
```
</interfaces>
</context>

<tasks>

<task type="auto" tdd="true">
  <name>Task 1: Config fields + PowerLimitDistributor with TDD</name>
  <files>src/venus_os_fronius_proxy/config.py, src/venus_os_fronius_proxy/distributor.py, tests/test_distributor.py, tests/test_config.py</files>
  <read_first>
    - src/venus_os_fronius_proxy/config.py (InverterEntry dataclass, load_config field filtering)
    - src/venus_os_fronius_proxy/plugin.py (InverterPlugin ABC, WriteResult)
    - src/venus_os_fronius_proxy/device_registry.py (ManagedDevice, DeviceRegistry)
    - src/venus_os_fronius_proxy/connection.py (ConnectionState enum, ConnectionManager)
    - src/venus_os_fronius_proxy/context.py (AppContext, DeviceState)
    - tests/test_config.py (existing config tests, follow patterns)
  </read_first>
  <behavior>
    Config fields:
    - InverterEntry() has throttle_order=1, throttle_enabled=True, throttle_dead_time_s=0.0
    - YAML with throttle_order: 3 loads into InverterEntry.throttle_order == 3
    - YAML without throttle fields uses defaults

    Waterfall (PWR-01, PWR-04):
    - 2 devices TO1+TO2, 50% of total: TO1 throttled first, TO2 at 100% if budget remains
    - SE30K(30kW, TO1) + HM800(800W, TO2), 50% limit = 15500W: SE30K=51.67%, HM800=100% (remaining 0W after SE30K gets full budget since 15500 < 30000)
    - Actually: 50% of 30800W = 15400W. SE30K gets min(30000, 15400)=15400W -> 51.33%. Remaining=0. HM800=0%.
    - Wait, waterfall: TO1 gets throttled FIRST (budget allocated from highest TO downward). Let me re-read: TO 1 = first to throttle. Budget is ALLOWED watts. We walk from HIGHEST TO number down? No -- we walk from lowest TO number up, allocating budget. TO with lowest number gets budget first (they are throttled last). Actually re-reading CONTEXT: "TO 1 = wird als ERSTES gedrosselt". So TO 1 is throttled FIRST. The waterfall walks from TO 1 upward. Budget = allowed watts. We give budget to the LAST TO groups first (they stay at 100%), and throttle TO 1 first.
    - CORRECTION from RESEARCH.md waterfall: sort by TO ascending (TO 1 first). Walk groups. Each group gets min(their_total_rated, remaining_budget). This means TO 1 gets budget FIRST. If budget < TO1 rated, TO1 is throttled. Higher TO groups get remaining. This means TO 1 is throttled first because it gets whatever budget is left after... NO. The algorithm gives budget to each group sequentially. TO 1 gets allocated first. If total budget is small, TO 1 gets throttled, TO 2+ get 0%.
    - Test: SE30K(30kW, TO1) + HM800(800W, TO2), limit=50% of 30800W=15400W allowed.
      TO1 (SE30K): remaining=15400W < 30000W rated -> SE30K gets 15400/30000=51.33%. remaining=0.
      TO2 (HM800): remaining=0 -> HM800 gets 0%.
      This means TO1 IS throttled first (gets partial budget), TO2 gets nothing. Correct per user decision.

    Equal TO split (PWR-01):
    - 2 HM800s both TO2 (800W each), total rated incl SE30K(TO1)=31600W, limit=50%=15800W
      TO1 (SE30K, 30kW): remaining=15800 < 30000 -> SE30K=52.67%. remaining=0.
      TO2 (HM-A + HM-B): remaining=0 -> both get 0%.
    - Better test: limit=97% of 31600W=30652W.
      TO1 (SE30K, 30kW): remaining=30652 >= 30000 -> SE30K=100%. remaining=652.
      TO2 (HM-A 800W + HM-B 800W, total 1600W): remaining=652 < 1600 -> each gets 652/2=326W -> 326/800=40.75%.

    Monitoring-only (PWR-02):
    - Device with throttle_enabled=False: no write_power_limit call, power still aggregated
    - 3 devices, middle one monitoring-only: only 2 get limit commands

    Dead-time (PWR-03):
    - Device with throttle_dead_time_s=5.0: second call within 5s buffers (pending_limit_pct set)
    - After 5s elapsed: buffered value sent on next distribute()
    - Latest wins: rapid calls update pending, only final value sent

    Offline redistribution (PWR-04):
    - Device marked offline: excluded from waterfall, share goes to next TO group
    - Device comes back online: redistribute recalculates

    Disable:
    - distribute(100.0, enable=False): all throttle-eligible devices get write_power_limit(False, 100.0)
    - Or: when enable=False, send 100% to all and mark distributor disabled

    rated_power=0:
    - Device with rated_power=0 excluded from throttle eligibility, warning logged
  </behavior>
  <action>
    **Step 1: Add config fields to InverterEntry** in config.py:
    ```python
    throttle_order: int = 1           # TO 1 = first to throttle
    throttle_enabled: bool = True     # False = monitoring-only (no limit commands)
    throttle_dead_time_s: float = 0.0 # Per-device dead-time in seconds (default: no wait)
    ```
    Add after the existing `rated_power` field. The load_config field filtering (`k in InverterEntry.__dataclass_fields__`) will automatically pick these up from YAML.

    Add a test in test_config.py confirming default values and YAML loading.

    **Step 2: RED -- Write failing tests** in tests/test_distributor.py:
    - test_waterfall_to_ordering: 2 devices different TO, verify TO1 throttled first
    - test_same_to_equal_split: 2 devices same TO, verify 50/50 split of remaining budget
    - test_monitoring_only_excluded: device with throttle_enabled=False gets no write call
    - test_dead_time_buffering: second call within dead_time buffers, not sent
    - test_dead_time_flush: after dead_time expires, buffered value is sent
    - test_offline_redistribution: offline device excluded, share redistributed
    - test_disable_sends_100: enable=False sends 100% to all eligible
    - test_pct_watt_conversion: 50% of total rated -> correct per-device percentages
    - test_rated_power_zero_excluded: device with rated_power=0 skipped with warning

    Use unittest.mock.AsyncMock for InverterPlugin.write_power_limit.
    Use time.monotonic mocking for dead-time tests.

    Run: `python -m pytest tests/test_distributor.py -x` -- must FAIL (RED).
    Commit: `test(23-01): add failing tests for PowerLimitDistributor`

    **Step 3: GREEN -- Implement PowerLimitDistributor** in src/venus_os_fronius_proxy/distributor.py:

    ```python
    @dataclass
    class DeviceLimitState:
        device_id: str
        entry: InverterEntry
        plugin: InverterPlugin  # typed as object to avoid circular import if needed
        current_limit_pct: float = 100.0
        last_write_ts: float = 0.0
        pending_limit_pct: float | None = None
        is_online: bool = True
    ```

    ```python
    class PowerLimitDistributor:
        def __init__(self, registry: DeviceRegistry, config: Config):
            self._registry = registry
            self._config = config
            self._device_states: dict[str, DeviceLimitState] = {}
            self._global_limit_pct: float = 100.0
            self._enabled: bool = False
            self._log = structlog.get_logger(component="distributor")

        def sync_devices(self) -> None:
            """Sync internal state with DeviceRegistry managed devices."""
            # Add new devices, remove gone devices
            # Use registry._managed to get current ManagedDevice set

        async def distribute(self, limit_pct: float, enable: bool) -> None:
            """Main entry: Venus OS limit -> per-device limits via waterfall."""
            self.sync_devices()
            self._global_limit_pct = limit_pct
            self._enabled = enable

            if not enable:
                # Disable: send 100% to all eligible
                for ds in self._device_states.values():
                    if ds.entry.throttle_enabled and ds.is_online and ds.entry.rated_power > 0:
                        await self._send_limit(ds.device_id, 100.0, enable=False)
                return

            # Calculate total rated power of ALL active devices (including monitoring-only)
            total_rated = sum(
                e.rated_power for e in self._config.inverters
                if e.enabled and e.rated_power > 0 and e.id in self._device_states
            )
            if total_rated <= 0:
                return

            allowed_watts = (limit_pct / 100.0) * total_rated
            targets = self._waterfall(allowed_watts)

            for device_id, target_pct in targets.items():
                await self._send_limit(device_id, target_pct, enable=True)

        def _waterfall(self, allowed_watts: float) -> dict[str, float]:
            """Pure function: waterfall distribution by TO."""
            # Collect throttle-eligible: throttle_enabled=True, online, rated_power>0
            # Sort by throttle_order ascending
            # Group by throttle_order (itertools.groupby)
            # Walk groups: allocate min(group_rated, remaining)
            # Same-TO split equally
            # Remaining groups after budget exhausted get 0%

        async def _send_limit(self, device_id: str, limit_pct: float, enable: bool = True) -> None:
            """Send limit respecting dead-time. Buffer if within dead-time window."""
            # Check elapsed since last_write_ts
            # If within dead_time: buffer as pending_limit_pct (latest wins)
            # Else: call plugin.write_power_limit(enable, limit_pct), update state
            # Also flush any pending for other devices whose dead-time has expired

        async def flush_pending(self) -> None:
            """Flush any buffered limits whose dead-time has expired."""

        async def redistribute(self) -> None:
            """Re-run distribution with last known global limit. Called on device online/offline change."""
            if self._enabled:
                await self.distribute(self._global_limit_pct, True)
    ```

    IMPORTANT design decisions per user constraints:
    - "Throttling Order" (TO) terminology throughout, not "priority"
    - TO 1 = first to throttle (gets budget allocated first in waterfall; if budget < rated, this group is throttled)
    - Minimum per inverter: 0% (no hardware clamp in distributor -- plugins handle their own minimums)
    - Monitoring-only: skip entirely for limit writes, do NOT send enable=False or 100%
    - Dead-time default 0s per user decision (SolarEdge+OpenDTU both near-instant via their respective paths)
    - total_rated includes ALL enabled devices for Prozent->Watt conversion (including monitoring-only), per user decision "Leistung zaehlt mit"
    - Offline detection: check ConnectionManager state via DeviceState.conn_mgr

    Run: `python -m pytest tests/test_distributor.py -x` -- must PASS (GREEN).
    Commit: `feat(23-01): implement PowerLimitDistributor with waterfall distribution`

    **Step 4: REFACTOR** (if needed, clean up).
    Run: `python -m pytest tests/ -x` -- full suite must pass.
  </action>
  <verify>
    <automated>cd "/Users/hulki/codex/venus os fronius proxy" && python -m pytest tests/test_distributor.py tests/test_config.py -x -v</automated>
  </verify>
  <acceptance_criteria>
    - grep -q "throttle_order" src/venus_os_fronius_proxy/config.py
    - grep -q "throttle_enabled" src/venus_os_fronius_proxy/config.py
    - grep -q "throttle_dead_time_s" src/venus_os_fronius_proxy/config.py
    - grep -q "class PowerLimitDistributor" src/venus_os_fronius_proxy/distributor.py
    - grep -q "class DeviceLimitState" src/venus_os_fronius_proxy/distributor.py
    - grep -q "_waterfall" src/venus_os_fronius_proxy/distributor.py
    - grep -q "def distribute" src/venus_os_fronius_proxy/distributor.py
    - grep -q "test_waterfall_to_ordering" tests/test_distributor.py
    - grep -q "test_same_to_equal_split" tests/test_distributor.py
    - grep -q "test_monitoring_only_excluded" tests/test_distributor.py
    - grep -q "test_dead_time_buffering" tests/test_distributor.py
    - grep -q "test_disable_sends_100" tests/test_distributor.py
    - grep -q "test_offline_redistribution" tests/test_distributor.py
    - grep -q "test_pct_watt_conversion" tests/test_distributor.py
    - python -m pytest tests/test_distributor.py -x exits 0
  </acceptance_criteria>
  <done>
    PowerLimitDistributor implements waterfall distribution by Throttling Order with dead-time buffering, monitoring-only exclusion, offline redistribution, and disable handling. All PWR-* requirement behaviors covered by passing tests. Config fields (throttle_order, throttle_enabled, throttle_dead_time_s) added to InverterEntry with correct defaults.
  </done>
</task>

</tasks>

<verification>
- `python -m pytest tests/test_distributor.py -x -v` -- all distributor tests pass
- `python -m pytest tests/test_config.py -x` -- config tests pass including new fields
- `python -m pytest tests/ -x` -- full suite passes (no regressions)
</verification>

<success_criteria>
- PowerLimitDistributor class exists with waterfall algorithm
- All 9+ tests pass covering PWR-01 through PWR-04 behaviors
- Config fields added with correct defaults (throttle_order=1, throttle_enabled=True, throttle_dead_time_s=0.0)
- No regressions in existing test suite
</success_criteria>

<output>
After completion, create `.planning/phases/23-power-limit-distribution/23-01-SUMMARY.md`
</output>
